<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.16">
  <POU Name="FB_MainProcessSupervisor" Id="{3b6f5e7a-f0c5-4a2a-8684-09fc4c8c1d64}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_MainProcessSupervisor
VAR_INPUT
    // komendy operatorskie
    eModeCmd                : E_MainMode;
    eManualOperationCmd     : E_MainOperation;
    bCmdStartReq            : BOOL;
    bCmdPauseReq            : BOOL;
    bCmdStopReq             : BOOL;

    // status trasy z RouteManager
    eConfirmedRoute         : E_Route;
    bRouteValid             : BOOL;

    // diagnostyka
    bSystemReady            : BOOL;
    bPauseRequiredByProcess : BOOL;
    bPauseNoLime            : BOOL;
    bPauseNoPerlite         : BOOL;
    bCriticalDeviceFault    : BOOL;
    bSPD01FaultActive       : BOOL;

    // proces
    rR01Level               : REAL;
    rLevelMinSP             : REAL;
    rLevelMaxSP             : REAL;
END_VAR

VAR_OUTPUT
    eState                      : E_MainState;
    eOperation                  : E_MainOperation;
    eAutoPhase                  : E_AutoPhase;
	
	//komenda pausy dla bloku podrzednego
	bCmdPauseDischargeR01ToVR01 : BOOL;

    // sprzężenie do RouteManager
    eAutoRouteReq               : E_Route;

    // komendy wykonawcze
    bCmdRunDischargeR01ToVR01   : BOOL;
    bCmdRunFeedSBRToR01         : BOOL;
    bCmdRunSBRToWiata           : BOOL;
    bCmdRunR01ToWiata           : BOOL;

    bReadyToStart               : BOOL;
    iStatusCode                 : INT;
END_VAR

VAR
    rtStart                     : R_TRIG;
    rtPause                     : R_TRIG;
    rtStop                      : R_TRIG;

    ePausedOperation            : E_MainOperation;
    ePausedAutoPhase            : E_AutoPhase;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[//====================================================
// Triggery
//====================================================
rtStart(CLK := bCmdStartReq);
rtPause(CLK := bCmdPauseReq);
rtStop(CLK := bCmdStopReq);


//====================================================
// Domyślne wyzerowanie wyjść wykonawczych
//====================================================
bCmdRunDischargeR01ToVR01 := FALSE;
bCmdRunFeedSBRToR01 := FALSE;
bCmdRunSBRToWiata := FALSE;
bCmdRunR01ToWiata := FALSE;

//eAutoRouteReq := E_Route.NONE;


//====================================================
// Gotowość do startu
//====================================================
bReadyToStart := (eState = E_MainState.STOP) AND bSystemReady AND (eModeCmd <> E_MainMode.OFF);


//====================================================
// Priorytet 1: FAULT
//====================================================
IF bCriticalDeviceFault OR bSPD01FaultActive THEN
    eState := E_MainState.FAULT;
    eOperation := E_MainOperation.NONE;
    iStatusCode := 900;
END_IF;


//====================================================
// Priorytet 2: STOP
//====================================================
IF rtStop.Q THEN
    eState := E_MainState.STOP;
    eOperation := E_MainOperation.NONE;
    eAutoPhase := E_AutoPhase.AUTO_IDLE;
    eAutoRouteReq := E_Route.NONE;
    iStatusCode := 100;
END_IF;


//====================================================
// Priorytet 3: obsługa PAUSE / wznowienia
//====================================================
IF eState = E_MainState.PAUSE THEN
    iStatusCode := 300;

    // w PAUSE nadal pamiętamy żądaną trasę AUTO zależnie od fazy
    CASE ePausedAutoPhase OF
        E_AutoPhase.AUTO_WAIT_DISCHARGE_ROUTE_CONFIRM,
        E_AutoPhase.AUTO_DISCHARGE_TO_MIN:
            eAutoRouteReq := E_Route.R01_TO_VR01;

        E_AutoPhase.AUTO_WAIT_FEED_ROUTE_CONFIRM,
        E_AutoPhase.AUTO_FEED_TO_MAX:
            eAutoRouteReq := E_Route.SBR_TO_R01;

    ELSE
        eAutoRouteReq := E_Route.NONE;
    END_CASE;

    IF rtStart.Q AND NOT bPauseRequiredByProcess AND bSystemReady THEN
        eState := E_MainState.RUN;
        eOperation := ePausedOperation;
        eAutoPhase := ePausedAutoPhase;
        iStatusCode := 301;
    END_IF;
END_IF;


//====================================================
// Główna logika tylko jeśli nie jesteśmy w FAULT ani PAUSE
//====================================================
IF (eState <> E_MainState.FAULT) AND (eState <> E_MainState.PAUSE) THEN

    CASE eModeCmd OF

        //================================================
        // OFF
        //================================================
        E_MainMode.OFF:
            eState := E_MainState.STOP;
            eOperation := E_MainOperation.NONE;
            eAutoPhase := E_AutoPhase.AUTO_IDLE;
            eAutoRouteReq := E_Route.NONE;
            iStatusCode := 0;


        //================================================
        // AUTO
        //================================================
        E_MainMode.AUTO:

            CASE eAutoPhase OF

                E_AutoPhase.AUTO_IDLE:
                    eState := E_MainState.STOP;
                    eOperation := E_MainOperation.NONE;
                    eAutoRouteReq := E_Route.NONE;
                    iStatusCode := 10;

                    IF rtStart.Q THEN
                        eAutoPhase := E_AutoPhase.AUTO_CHECK_START_CONDITIONS;
                        iStatusCode := 11;
                    END_IF;


                E_AutoPhase.AUTO_CHECK_START_CONDITIONS:
                    eState := E_MainState.STOP;
                    eOperation := E_MainOperation.NONE;
                    eAutoRouteReq := E_Route.NONE;

                    IF bSystemReady THEN
                        eAutoPhase := E_AutoPhase.AUTO_WAIT_DISCHARGE_ROUTE_CONFIRM;
                        iStatusCode := 12;
                    ELSE
                        iStatusCode := 13;
                    END_IF;


                E_AutoPhase.AUTO_WAIT_DISCHARGE_ROUTE_CONFIRM:
                    eState := E_MainState.STOP;
                    eOperation := E_MainOperation.NONE;
                    eAutoRouteReq := E_Route.R01_TO_VR01;
                    iStatusCode := 20;

                    IF bRouteValid AND (eConfirmedRoute = E_Route.R01_TO_VR01) AND bSystemReady THEN
                        eState := E_MainState.RUN;
                        eOperation := E_MainOperation.R01_TO_VR01;
                        eAutoPhase := E_AutoPhase.AUTO_DISCHARGE_TO_MIN;
                        iStatusCode := 21;
                    END_IF;


                E_AutoPhase.AUTO_DISCHARGE_TO_MIN:
                    eState := E_MainState.RUN;
                    eOperation := E_MainOperation.R01_TO_VR01;
                    eAutoRouteReq := E_Route.R01_TO_VR01;
                    bCmdRunDischargeR01ToVR01 := TRUE;
                    iStatusCode := 30;

                    IF rtPause.Q OR bPauseRequiredByProcess THEN
                        eState := E_MainState.PAUSE;
                        ePausedOperation := eOperation;
                        ePausedAutoPhase := eAutoPhase;
                        iStatusCode := 31;

                    ELSIF rR01Level <= rLevelMinSP THEN
                        eState := E_MainState.STOP;
                        eOperation := E_MainOperation.NONE;
                        eAutoPhase := E_AutoPhase.AUTO_WAIT_FEED_ROUTE_CONFIRM;
                        iStatusCode := 32;
                    END_IF;


                E_AutoPhase.AUTO_WAIT_FEED_ROUTE_CONFIRM:
                    eState := E_MainState.STOP;
                    eOperation := E_MainOperation.NONE;
                    eAutoRouteReq := E_Route.SBR_TO_R01;
                    iStatusCode := 40;

                    IF bRouteValid AND (eConfirmedRoute = E_Route.SBR_TO_R01) AND bSystemReady THEN
                        eState := E_MainState.RUN;
                        eOperation := E_MainOperation.SBR_TO_R01;
                        eAutoPhase := E_AutoPhase.AUTO_FEED_TO_MAX;
                        iStatusCode := 41;
                    END_IF;


                E_AutoPhase.AUTO_FEED_TO_MAX:
                    eState := E_MainState.RUN;
                    eOperation := E_MainOperation.SBR_TO_R01;
                    eAutoRouteReq := E_Route.SBR_TO_R01;
                    bCmdRunFeedSBRToR01 := TRUE;
                    iStatusCode := 50;

                    IF rtPause.Q OR bPauseRequiredByProcess THEN
                        eState := E_MainState.PAUSE;
                        ePausedOperation := eOperation;
                        ePausedAutoPhase := eAutoPhase;
                        iStatusCode := 51;

                    ELSIF rR01Level >= rLevelMaxSP THEN
                        eState := E_MainState.STOP;
                        eOperation := E_MainOperation.NONE;
                        eAutoPhase := E_AutoPhase.AUTO_COMPLETE;
                        iStatusCode := 52;
                    END_IF;


                E_AutoPhase.AUTO_COMPLETE:
                    eState := E_MainState.STOP;
                    eOperation := E_MainOperation.NONE;
                    eAutoRouteReq := E_Route.NONE;
                    iStatusCode := 60;

                    // jeden pełny cykl AUTO zakończony
                    eAutoPhase := E_AutoPhase.AUTO_IDLE;

            ELSE
                eAutoPhase := E_AutoPhase.AUTO_IDLE;
                eState := E_MainState.STOP;
                eOperation := E_MainOperation.NONE;
                iStatusCode := 69;
            END_CASE;


        //================================================
        // MANUAL
        //================================================
        E_MainMode.MANUAL:

            eAutoPhase := E_AutoPhase.AUTO_IDLE;
            eAutoRouteReq := E_Route.NONE;

            CASE eManualOperationCmd OF

                E_MainOperation.NONE:
                    eState := E_MainState.STOP;
                    eOperation := E_MainOperation.NONE;
                    iStatusCode := 200;


                E_MainOperation.R01_TO_VR01:
                    IF (eState = E_MainState.STOP) AND rtStart.Q AND bSystemReady
                       AND bRouteValid AND (eConfirmedRoute = E_Route.R01_TO_VR01) THEN
                        eState := E_MainState.RUN;
                        eOperation := E_MainOperation.R01_TO_VR01;
                        iStatusCode := 210;
                    END_IF;

                    IF eOperation = E_MainOperation.R01_TO_VR01 THEN
                        bCmdRunDischargeR01ToVR01 := (eState = E_MainState.RUN);

                        IF rtPause.Q OR bPauseRequiredByProcess THEN
                            eState := E_MainState.PAUSE;
                            ePausedOperation := eOperation;
                            ePausedAutoPhase := E_AutoPhase.AUTO_IDLE;
                            iStatusCode := 211;
                        END_IF;
                    END_IF;


                E_MainOperation.SBR_TO_R01:
                    IF (eState = E_MainState.STOP) AND rtStart.Q AND bSystemReady
                       AND bRouteValid AND (eConfirmedRoute = E_Route.SBR_TO_R01) THEN
                        eState := E_MainState.RUN;
                        eOperation := E_MainOperation.SBR_TO_R01;
                        iStatusCode := 220;
                    END_IF;

                    IF eOperation = E_MainOperation.SBR_TO_R01 THEN
                        bCmdRunFeedSBRToR01 := (eState = E_MainState.RUN);

                        IF rtPause.Q OR bPauseRequiredByProcess THEN
                            eState := E_MainState.PAUSE;
                            ePausedOperation := eOperation;
                            ePausedAutoPhase := E_AutoPhase.AUTO_IDLE;
                            iStatusCode := 221;
                        END_IF;
                    END_IF;


                E_MainOperation.SBR_TO_WIATA:
                    IF (eState = E_MainState.STOP) AND rtStart.Q AND bSystemReady
                       AND bRouteValid AND (eConfirmedRoute = E_Route.SBR_TO_WIATA) THEN
                        eState := E_MainState.RUN;
                        eOperation := E_MainOperation.SBR_TO_WIATA;
                        iStatusCode := 230;
                    END_IF;

                    IF eOperation = E_MainOperation.SBR_TO_WIATA THEN
                        bCmdRunSBRToWiata := (eState = E_MainState.RUN);

                        IF rtPause.Q OR bPauseRequiredByProcess THEN
                            eState := E_MainState.PAUSE;
                            ePausedOperation := eOperation;
                            ePausedAutoPhase := E_AutoPhase.AUTO_IDLE;
                            iStatusCode := 231;
                        END_IF;
                    END_IF;


                E_MainOperation.R01_TO_WIATA:
                    IF (eState = E_MainState.STOP) AND rtStart.Q AND bSystemReady
                       AND bRouteValid AND (eConfirmedRoute = E_Route.R01_TO_WIATA) THEN
                        eState := E_MainState.RUN;
                        eOperation := E_MainOperation.R01_TO_WIATA;
                        iStatusCode := 240;
                    END_IF;

                    IF eOperation = E_MainOperation.R01_TO_WIATA THEN
                        bCmdRunR01ToWiata := (eState = E_MainState.RUN);

                        IF rtPause.Q OR bPauseRequiredByProcess THEN
                            eState := E_MainState.PAUSE;
                            ePausedOperation := eOperation;
                            ePausedAutoPhase := E_AutoPhase.AUTO_IDLE;
                            iStatusCode := 241;
                        END_IF;
                    END_IF;

            ELSE
                eState := E_MainState.STOP;
                eOperation := E_MainOperation.NONE;
                iStatusCode := 299;
            END_CASE;

    END_CASE;

END_IF;]]></ST>
    </Implementation>
    <LineIds Name="FB_MainProcessSupervisor">
      <LineId Id="496" Count="315" />
      <LineId Id="172" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>