<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.16">
  <POU Name="DewateringProcess" Id="{78b8de70-859f-4590-983a-34d148c9f601}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM DewateringProcess
VAR
	fbRouteManager			:	FB_RouteManager;
	fbProcessDiagnostics	:	FB_ProcessDiagnostics;
	fbDeviceDiagnostics		:	FB_DeviceDiagnostics;
	fbMainProcessSupervisor	:	FB_MainProcessSupervisor;
	
	fbDischargeR01ToVR01	:	FB_DischargeR01ToVR01;
	
	fbBigBagDischarge		:	FB_BigBagDischarge;
	fbBigBagMassBalance		:   FB_BigBagMassBalance; 
	fbBigBagChangeHandler	:	FB_BigBagChangeHandler; 			
	

END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[//ACT_DeviceDiagnostics();
//ACT_ProcessDiagnostics();
//ACT_RouteManager();
//ACT_MainProcessSupervisor();

ACT_DischargeR01ToVR01();

ACT_BigBagDischarge();
ACT_BigBagMassBalance();
ACT_BigBagChangeHandler();


]]></ST>
    </Implementation>
    <Action Name="ACT_BigBagChangeHandler" Id="{df1f817e-d58c-430c-8c31-3f8b6bdab31d}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEnable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bConfirmBagChange"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagStartMassManual"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagActualMass"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDone"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"sDiag"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_BigBagChangeHandler"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbBigBagChangeHandler"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"37, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">23L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagChangeHandler.g_stBigBagChangeHandlerInCmd.bEnable"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">24L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">22L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">23L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">25L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">38L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceInValues.rBagActualMass"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">39L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">27L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagChangeHandler.g_stBigBagChangeHandlerInCmd.bConfirmBagChange"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">28L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">26L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">27L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">42L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagChangeHandler.g_stBigBagChangeHandlerStatus.bDone"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">43L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">31L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagChangeHandler.g_stBigBagChangeHandlerInValues.rBagStartMassManual"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">32L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 29, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">30L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">31L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">33L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">16L</v>
                      <v n="DestPinId">38L</v>
                      <v n="Id">40L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">18L</v>
                      <v n="DestPinId">42L</v>
                      <v n="Id">44L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">46L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagChangeHandler.g_stBigBagChangeHandlerStatus.sDiag"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">47L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 29, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">20L</v>
                      <v n="DestPinId">46L</v>
                      <v n="Id">48L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">40L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">54</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">54</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">44L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">54</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">54</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">33L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">34</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">34</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">48L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">54</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">54</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">100</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">29L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">33</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">33</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">25L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">28</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">28</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">87</v>
                <v n="CanvasHeight">31</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_BigBagDischarge" Id="{6da2ba3c-9242-4ae5-8ad1-27d6f7de8a96}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">91L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeOutValues.rDischargedMassStep"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">92L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"72, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">90L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">94L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeOutValues.uiFlapPosSp"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">95L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"72, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">93L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">100L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeOutValues.rMassMissingToBagTarget"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">101L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"72, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">99L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">104L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeStatus.sDiag"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">105L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"72, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">103L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">26L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">28L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">30L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">32L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">34L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">36L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">38L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">40L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEnable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagActualMass"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagTargetMass_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDosedBatchActual"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBatchDischargeToleranceKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassBeforeDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rActualWeight"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tBulkDischargeTime_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiFlapPosFast_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">27L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiFlapPosFine_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">29L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eFillMode"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiFlapPosSp"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDone"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDischargedMassStep"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassMissingToBagTarget"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"sDiag"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_BigBagDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbBigBagDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"41, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">43L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_BigBagDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">44L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">42L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">43L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">84L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeStatus.eFillMode"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">85L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"72, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">83L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">72L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalancePar.rBagTargetMass_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">73L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">71L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">88L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeStatus.bDone"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">89L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"72, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">87L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">80L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rDosedBatchActual"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">81L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">79L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">68L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargePar.rBatchDischargeToleranceKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">69L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">67L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">64L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rMassBeforeDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">65L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">63L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">47L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeInValues.rActualWeight"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">48L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">46L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">59L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargePar.tBulkDischargeTime_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">60L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">58L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">55L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargePar.uiFlapPosFast_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">56L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">54L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">51L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargePar.uiFlapPosFine_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">52L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"4, 29, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">50L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">51L</v>
                      <v n="DestPinId">28L</v>
                      <v n="Id">53L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">55L</v>
                      <v n="DestPinId">26L</v>
                      <v n="Id">57L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">59L</v>
                      <v n="DestPinId">24L</v>
                      <v n="Id">61L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">22L</v>
                      <v n="Id">62L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">64L</v>
                      <v n="DestPinId">20L</v>
                      <v n="Id">66L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">68L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">70L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">72L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">74L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">80L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">82L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">30L</v>
                      <v n="DestPinId">84L</v>
                      <v n="Id">86L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">32L</v>
                      <v n="DestPinId">94L</v>
                      <v n="Id">96L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">34L</v>
                      <v n="DestPinId">88L</v>
                      <v n="Id">97L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">36L</v>
                      <v n="DestPinId">91L</v>
                      <v n="Id">98L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">38L</v>
                      <v n="DestPinId">100L</v>
                      <v n="Id">102L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">40L</v>
                      <v n="DestPinId">104L</v>
                      <v n="Id">106L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">61L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">31</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">31</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">62L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">66L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">32</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">32</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">106L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">63</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">63</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">71</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">70L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">33</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">33</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">74L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">32</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">32</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">82L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">31</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">31</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">86L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">63</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">63</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">71</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">96L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">63</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">63</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">71</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">57L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">97L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">63</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">63</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">71</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">53L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">98L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">63</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">63</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">71</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">102L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">63</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">63</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">71</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">45L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">31</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">31</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">40</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">103</v>
                <v n="CanvasHeight">31</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_BigBagMassBalance" Id="{9150b746-5e49-4d05-b69a-d3b0d3e0fa5c}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">33L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_BigBagMassBalance"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">34L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 9, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">32L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">59L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceInValues.rBagActualMass"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">60L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 9, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">58L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">37L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceInValues.rBagActualMass"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">38L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">36L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">130L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceOutValues.rLastFullBagMass"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">131L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">129L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">63L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceOutValues.rMassToTarget"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">64L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 11, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">62L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">41L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalancePar.rBagTargetMass_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">42L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 11, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">40L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">67L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceStatus.bBagFull"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">68L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 12, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">66L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">45L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rMassBeforeDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">46L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 12, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">44L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">91L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">93L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">95L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">99L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">101L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">103L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">105L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">107L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">109L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">111L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">113L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">115L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEnable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">92L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagActualMass"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">94L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagTargetMass_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">96L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassBeforeDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">98L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassAfterDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">100L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagFullToleranceKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">102L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBagActualMassNew"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">104L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rLastFullBagMass"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">106L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassToTarget"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">108L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bBagFull"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">110L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bBagChangeRequired"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">112L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDone"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">114L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"sDiag"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">116L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_BigBagMassBalance"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">89L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbBigBagMassBalance"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">90L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"33, 7, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">82L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">71L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceStatus.bBagChangeRequired"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">72L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">70L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">49L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rMassAfterDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">50L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">48L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">75L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceStatus.bDone"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">76L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">74L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">55L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalancePar.rBagFullToleranceKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">56L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">54L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">79L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceStatus.sDiag"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">80L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"59, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">78L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">33L</v>
                      <v n="DestPinId">91L</v>
                      <v n="Id">117L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">37L</v>
                      <v n="DestPinId">93L</v>
                      <v n="Id">118L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">41L</v>
                      <v n="DestPinId">95L</v>
                      <v n="Id">119L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">45L</v>
                      <v n="DestPinId">97L</v>
                      <v n="Id">120L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">49L</v>
                      <v n="DestPinId">99L</v>
                      <v n="Id">121L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">55L</v>
                      <v n="DestPinId">101L</v>
                      <v n="Id">122L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">103L</v>
                      <v n="DestPinId">59L</v>
                      <v n="Id">123L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">107L</v>
                      <v n="DestPinId">63L</v>
                      <v n="Id">124L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">109L</v>
                      <v n="DestPinId">67L</v>
                      <v n="Id">125L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">111L</v>
                      <v n="DestPinId">71L</v>
                      <v n="Id">126L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">115L</v>
                      <v n="DestPinId">79L</v>
                      <v n="Id">127L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">113L</v>
                      <v n="DestPinId">75L</v>
                      <v n="Id">128L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">105L</v>
                      <v n="DestPinId">130L</v>
                      <v n="Id">132L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">125L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">124L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">123L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">122L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">121L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">120L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">126L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">119L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">127L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">118L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">128L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">117L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">132L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">52</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">52</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">100</v>
                        </o>
                        <o>
                          <v n="X">58</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">89</v>
                <v n="CanvasHeight">17</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_DeviceDiagnostics" Id="{7358511e-5737-4e7d-a07b-ad44094085d4}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">43L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"True"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">44L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">42L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">95L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stDeviceDiag.bFault_Thermal"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">96L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"61, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">94L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">47L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">48L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">46L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">99L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stDeviceDiag.bFault_Comm"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">100L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"61, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">98L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">51L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"True"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">52L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">50L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">103L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stDeviceDiag.bFault_Inverter"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">104L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"61, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">102L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">55L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">56L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">54L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">59L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"True"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">60L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">58L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">63L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">64L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">62L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">67L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"True"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">68L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">66L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">71L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">72L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">70L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">75L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">76L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">74L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">79L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">80L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">78L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">83L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">84L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">82L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">87L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">88L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">86L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">2L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">3L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">4L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">5L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">6L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">7L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">9L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_SP02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCommOk_SP02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_M01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCommOk_M01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_M02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCommOk_M02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">24L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_M03"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCommOk_M03"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">26L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_BL01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">27L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_SC01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">28L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_SC02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">29L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_E01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">30L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_E02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCriticalDeviceFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">32L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_Thermal"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_Comm"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">34L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFault_Inverter"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_DeviceDiagnostics"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">36L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbDeviceDiagnostics"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">37L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"32, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">91L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stDeviceDiag.bCriticalDeviceFault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">92L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"61, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">90L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">39L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">40L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"18, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">38L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">39L</v>
                      <v n="DestPinId">2L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">43L</v>
                      <v n="DestPinId">3L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">4L</v>
                      <v n="Id">49L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">51L</v>
                      <v n="DestPinId">5L</v>
                      <v n="Id">53L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">55L</v>
                      <v n="DestPinId">6L</v>
                      <v n="Id">57L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">59L</v>
                      <v n="DestPinId">7L</v>
                      <v n="Id">61L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">63L</v>
                      <v n="DestPinId">8L</v>
                      <v n="Id">65L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">67L</v>
                      <v n="DestPinId">9L</v>
                      <v n="Id">69L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">71L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">73L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">75L</v>
                      <v n="DestPinId">11L</v>
                      <v n="Id">77L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">79L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">81L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">83L</v>
                      <v n="DestPinId">13L</v>
                      <v n="Id">85L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">87L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">89L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">15L</v>
                      <v n="DestPinId">91L</v>
                      <v n="Id">93L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">16L</v>
                      <v n="DestPinId">95L</v>
                      <v n="Id">97L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">17L</v>
                      <v n="DestPinId">99L</v>
                      <v n="Id">101L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">18L</v>
                      <v n="DestPinId">103L</v>
                      <v n="Id">105L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">57L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">61L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">22</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">22</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">65L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">69L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">22</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">22</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">73L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">77L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">81L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">85L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">89L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">93L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">48</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">48</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">60</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">97L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">48</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">48</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">60</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">101L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">48</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">48</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">60</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">105L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">48</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">48</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">60</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">53L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">22</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">22</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">49L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">45L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">22</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">22</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">41L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">23</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">23</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">78</v>
                <v n="CanvasHeight">29</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_DischargeR01ToVR01" Id="{51be9c0c-5c1a-4f23-a154-dd205db8294f}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">26L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">28L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">30L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">32L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">34L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">36L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">38L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">40L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">42L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">44L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">46L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">48L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">50L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">52L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">54L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">56L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">58L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">60L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">62L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">64L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">66L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">68L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">70L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bRun"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPause"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bBigBagDischargeDone"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rSludgeKg_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rPerliteKg_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rLimeKg_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tMixingTime"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rActualWeight"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bBigBagDischargeDone"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">27L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bBagChangeRequired"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">29L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFlapClosed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eStep"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDone"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bAutoTakeOver"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bWaitingForBagChange"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"sDiag"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rSludgeDelta"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rPerliteDelta"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rLimeDelta"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">47L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDosedBatchActual"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">49L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassBeforeDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassAfterDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">53L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDischargeMass"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">55L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_SludgeDosing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">57L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdPause_SludgeDosing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">59L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_PerliteDosing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">61L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_LimeDosing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">63L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_Mixing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">65L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_AirExtraction"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_BigBagDischarge"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEn_BigBagMassBalance"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">71L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_DischargeR01ToVR01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbDischargeR01ToVR01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"37, 7, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">73L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeInCmd.bRun"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">74L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 9, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">72L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">73L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">75L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">77L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeStatus.eStep"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">78L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 9, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">76L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">32L</v>
                      <v n="DestPinId">77L</v>
                      <v n="Id">79L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">157L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeInCmd.bPause"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">158L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">156L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">81L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeStatus.bDone"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">82L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">80L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">161L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagChangeHandler.g_stBigBagChangeHandlerStatus.bDone"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">162L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 11, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">160L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">84L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeStatus.bAutoTakeOver"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">85L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 11, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">83L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">34L</v>
                      <v n="DestPinId">81L</v>
                      <v n="Id">86L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">36L</v>
                      <v n="DestPinId">84L</v>
                      <v n="Id">87L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">165L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargePar.rSludgeKg_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">166L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 12, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">164L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">89L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeStatus.bWaitingForBagChange"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">90L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 12, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">88L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">38L</v>
                      <v n="DestPinId">89L</v>
                      <v n="Id">91L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">169L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargePar.rPerliteKg_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">170L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">168L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">93L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeStatus.sDiag"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">94L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">92L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">40L</v>
                      <v n="DestPinId">93L</v>
                      <v n="Id">95L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">173L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargePar.rLimeKg_SP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">174L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">172L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">97L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rSludgeDelta"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">98L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">96L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">42L</v>
                      <v n="DestPinId">97L</v>
                      <v n="Id">99L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">177L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargePar.tMixingTime"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">178L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">176L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">101L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rPerliteDelta"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">102L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">100L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">44L</v>
                      <v n="DestPinId">101L</v>
                      <v n="Id">103L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">181L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeInValues.rActualWeight"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">182L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">180L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">105L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rLimeDelta"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">106L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">104L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">46L</v>
                      <v n="DestPinId">105L</v>
                      <v n="Id">107L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">186L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagDischarge.g_stBigBagDischargeStatus.bDone"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">187L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">185L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">109L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rDosedBatchActual"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">110L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">108L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">48L</v>
                      <v n="DestPinId">109L</v>
                      <v n="Id">111L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">190L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_BigBagMassBalance.g_stBigBagMassBalanceStatus.bBagChangeRequired"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">191L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">189L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">113L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rMassBeforeDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">114L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">112L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">50L</v>
                      <v n="DestPinId">113L</v>
                      <v n="Id">115L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">194L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stFlapControl.bIsClosed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">195L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"7, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">193L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">117L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rMassAfterDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">118L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">116L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">52L</v>
                      <v n="DestPinId">117L</v>
                      <v n="Id">119L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">121L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutValues.rDischargeMass"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">122L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">120L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">54L</v>
                      <v n="DestPinId">121L</v>
                      <v n="Id">123L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">125L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_SludgeDosing"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">126L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">124L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">56L</v>
                      <v n="DestPinId">125L</v>
                      <v n="Id">127L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">129L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bCmdPause_SludgeDosing"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">130L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">128L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">58L</v>
                      <v n="DestPinId">129L</v>
                      <v n="Id">131L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">133L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_PerliteDosing"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">134L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">132L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">60L</v>
                      <v n="DestPinId">133L</v>
                      <v n="Id">135L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">137L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_LimeDosing"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">138L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">136L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">62L</v>
                      <v n="DestPinId">137L</v>
                      <v n="Id">139L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">141L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_Mixing"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">142L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">140L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">64L</v>
                      <v n="DestPinId">141L</v>
                      <v n="Id">143L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">145L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_AirExtraction"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">146L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">144L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">66L</v>
                      <v n="DestPinId">145L</v>
                      <v n="Id">147L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">149L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_BigBagDischarge"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">150L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">148L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">68L</v>
                      <v n="DestPinId">149L</v>
                      <v n="Id">151L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">153L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_DischargeR01ToVR01.g_stDischargeOutCmd.bEn_BigBagMassBalance"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">154L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"64, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">152L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">70L</v>
                      <v n="DestPinId">153L</v>
                      <v n="Id">155L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">157L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">159L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">161L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">163L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">165L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">167L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">169L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">171L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">173L</v>
                      <v n="DestPinId">20L</v>
                      <v n="Id">175L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">177L</v>
                      <v n="DestPinId">22L</v>
                      <v n="Id">179L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">181L</v>
                      <v n="DestPinId">24L</v>
                      <v n="Id">184L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">186L</v>
                      <v n="DestPinId">26L</v>
                      <v n="Id">188L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">190L</v>
                      <v n="DestPinId">28L</v>
                      <v n="Id">192L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">194L</v>
                      <v n="DestPinId">30L</v>
                      <v n="Id">196L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">131L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">135L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">139L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">127L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">143L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">147L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">151L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">155L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">123L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">119L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">115L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">111L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">107L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">103L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">99L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">95L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">91L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">87L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">86L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">79L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">63</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">159L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">75L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">28</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">28</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">163L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">33</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">33</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">167L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">171L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">175L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">179L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">184L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">32</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">32</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">188L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">196L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">36</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">192L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">true</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">0</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">94</v>
                <v n="CanvasHeight">30</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_MainProcessSupervisor" Id="{2f7e777b-8864-418d-b86d-a247dcca48c8}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">100L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">102L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">104L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">106L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">108L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">110L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">112L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">114L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">116L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">118L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">120L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">122L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">124L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">126L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">128L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">130L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">132L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">134L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">136L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">138L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">140L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">142L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">144L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">146L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">148L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">150L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eModeCmd"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">101L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eManualOperationCmd"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">103L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdStartReq"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">105L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdPauseReq"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">107L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdStopReq"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">109L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eConfirmedRoute"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">111L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bRouteValid"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">113L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSystemReady"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">115L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPauseRequiredByProcess"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">117L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPauseNoLime"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPauseNoPerlite"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">121L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCriticalDeviceFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">123L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSPD01FaultActive"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">125L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rR01Level"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">127L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rLevelMinSP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">129L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rLevelMaxSP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">131L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eState"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">133L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eOperation"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">135L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eAutoPhase"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">137L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eAutoRouteReq"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">139L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdRunDischargeR01ToVR01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">141L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdRunFeedSBRToR01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">143L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdRunSBRToWiata"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">145L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdRunR01ToWiata"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">147L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bReadyToStart"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">149L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"iStatusCode"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">151L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_MainProcessSupervisor"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">98L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbMainProcessSupervisor"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">99L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"26, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">91L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">153L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.eModeCmd"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">154L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 12, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">152L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">153L</v>
                      <v n="DestPinId">100L</v>
                      <v n="Id">155L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">218L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.eState"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">219L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 12, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">217L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">157L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.eManualOperationCmd"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">158L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">156L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">157L</v>
                      <v n="DestPinId">102L</v>
                      <v n="Id">159L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">222L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.eOperation"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">223L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 13, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">221L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">161L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.bStartReq"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">162L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">160L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">161L</v>
                      <v n="DestPinId">104L</v>
                      <v n="Id">163L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">226L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.eAutoPhase"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">227L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">225L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">170L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.bPauseReq"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">171L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">169L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">230L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.eAutoRouteReq"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">231L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">229L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">165L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.bStopReq"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">166L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">164L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">165L</v>
                      <v n="DestPinId">108L</v>
                      <v n="Id">168L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">170L</v>
                      <v n="DestPinId">106L</v>
                      <v n="Id">172L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">260L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.stOperationsCmd.bRunDischargeR01ToVR01"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">261L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">259L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">174L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stRouteStatus.eConfirmedRoute"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">175L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">173L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">174L</v>
                      <v n="DestPinId">110L</v>
                      <v n="Id">176L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">264L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.stOperationsCmd.bRunFeedSBRtoR01"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">265L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">263L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">178L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stRouteStatus.bRouteValid"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">179L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">177L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">178L</v>
                      <v n="DestPinId">112L</v>
                      <v n="Id">180L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">268L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.stOperationsCmd.bRunSBRToWiata"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">269L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">267L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">182L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bSystemReady"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">183L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">181L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">182L</v>
                      <v n="DestPinId">114L</v>
                      <v n="Id">184L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">272L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.stOperationsCmd.bRunR01ToWiata"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">273L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">271L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">186L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bPauseRequiredByProcess"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">187L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">185L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">186L</v>
                      <v n="DestPinId">116L</v>
                      <v n="Id">188L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">250L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.iStatusCode"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">251L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">249L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">190L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bPauseNoLime"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">191L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">189L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">190L</v>
                      <v n="DestPinId">118L</v>
                      <v n="Id">192L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">254L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.bReadyToStart"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">255L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"58, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">253L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">194L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bPauseNoPerlite"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">195L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">193L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">194L</v>
                      <v n="DestPinId">120L</v>
                      <v n="Id">196L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">198L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stDeviceDiag.bCriticalDeviceFault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">199L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">197L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">198L</v>
                      <v n="DestPinId">122L</v>
                      <v n="Id">200L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">202L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bSPD01Fault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">203L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">201L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">202L</v>
                      <v n="DestPinId">124L</v>
                      <v n="Id">204L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">206L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessValues.rR01Level"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">207L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">205L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">206L</v>
                      <v n="DestPinId">126L</v>
                      <v n="Id">208L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">210L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessValues.rLevelMinSP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">211L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">209L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">210L</v>
                      <v n="DestPinId">128L</v>
                      <v n="Id">212L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">214L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessValues.rLevelMaxSP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">215L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">213L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">214L</v>
                      <v n="DestPinId">130L</v>
                      <v n="Id">216L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">132L</v>
                      <v n="DestPinId">218L</v>
                      <v n="Id">220L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">134L</v>
                      <v n="DestPinId">222L</v>
                      <v n="Id">224L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">136L</v>
                      <v n="DestPinId">226L</v>
                      <v n="Id">228L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">138L</v>
                      <v n="DestPinId">230L</v>
                      <v n="Id">232L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">148L</v>
                      <v n="DestPinId">254L</v>
                      <v n="Id">257L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">150L</v>
                      <v n="DestPinId">250L</v>
                      <v n="Id">258L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">140L</v>
                      <v n="DestPinId">260L</v>
                      <v n="Id">262L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">142L</v>
                      <v n="DestPinId">264L</v>
                      <v n="Id">266L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">144L</v>
                      <v n="DestPinId">268L</v>
                      <v n="Id">270L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">146L</v>
                      <v n="DestPinId">272L</v>
                      <v n="Id">274L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">232L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">159L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">19</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">19</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">163L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">168L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">257L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">172L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">15</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">15</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">176L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">180L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">184L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">188L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">192L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">196L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">200L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">204L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">208L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">212L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">216L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">220L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">224L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">13</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">13</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">228L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">155L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">12</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">12</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">258L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">262L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">16</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">16</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">266L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">270L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">274L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">50</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">50</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">57</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">84</v>
                <v n="CanvasHeight">29</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_ProcessDiagnostics" Id="{1103ca5c-4a87-4311-8acf-239e3bb2373f}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">86L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"True"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">87L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">85L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">98L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bPauseRequiredByProcess"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">99L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">97L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">102L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bPauseNoLime"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">103L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">101L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">90L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">91L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">89L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">106L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bPauseNoPerlite"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">107L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">105L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">59L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">61L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">63L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">65L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">71L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">73L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">75L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCriticalDeviceFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">60L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bLimeAvailable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">62L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPerliteAvailable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">64L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSPD01Fault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">66L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSPD01FaultActive"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">68L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPauseRequiredByProcess"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">70L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPauseNoLime"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">72L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPauseNoPerlite"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">74L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSystemReady"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">76L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_ProcessDiagnostics"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">57L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbProcessDiagnostics"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">58L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"22, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">50L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">78L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stDeviceDiag.bCriticalDeviceFault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">79L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">77L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">78L</v>
                      <v n="DestPinId">59L</v>
                      <v n="Id">80L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">94L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bSPD01Fault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">95L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">93L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">82L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"True"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">83L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">81L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">82L</v>
                      <v n="DestPinId">61L</v>
                      <v n="Id">84L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">86L</v>
                      <v n="DestPinId">63L</v>
                      <v n="Id">88L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">90L</v>
                      <v n="DestPinId">65L</v>
                      <v n="Id">92L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">67L</v>
                      <v n="DestPinId">94L</v>
                      <v n="Id">96L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">69L</v>
                      <v n="DestPinId">98L</v>
                      <v n="Id">100L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">71L</v>
                      <v n="DestPinId">102L</v>
                      <v n="Id">104L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">73L</v>
                      <v n="DestPinId">106L</v>
                      <v n="Id">108L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">110L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessDiag.bSystemReady"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">111L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">109L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">75L</v>
                      <v n="DestPinId">110L</v>
                      <v n="Id">112L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">96L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">92L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">7</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">7</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">88L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">6</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">6</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">84L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">6</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">6</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">100L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">80L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">18</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">18</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">104L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">108L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">112L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">69</v>
                <v n="CanvasHeight">26</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_RouteManager" Id="{1a8a246c-4c55-4861-a582-2f60712a3f47}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">181L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">245L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">259L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">273L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">241L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">243L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">267L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eMode"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">182L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bConfirmRouteReq"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">246L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eSelectedRoute"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">260L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eAutoRouteReq"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">274L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eConfirmedRoute"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">242L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bRouteValid"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">244L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"iState"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">268L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_RouteManager"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">169L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbRouteManager"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">170L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"26, 6, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">162L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">226L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.bConfirmRouteReq"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">227L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"6, 9, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">225L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">264L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessCmd.eModeCmd"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">265L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"6, 8, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">263L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">252L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stRouteStatus.eConfirmedRoute"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">253L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"48, 8, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">251L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">248L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stRouteStatus.eSelectedRoute"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">249L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"6, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">247L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">241L</v>
                      <v n="DestPinId">252L</v>
                      <v n="Id">254L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">256L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stRouteStatus.bRouteValid"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">257L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"48, 9, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">255L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">243L</v>
                      <v n="DestPinId">256L</v>
                      <v n="Id">258L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">248L</v>
                      <v n="DestPinId">259L</v>
                      <v n="Id">261L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">226L</v>
                      <v n="DestPinId">245L</v>
                      <v n="Id">262L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">264L</v>
                      <v n="DestPinId">181L</v>
                      <v n="Id">266L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">270L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stRouteStatus.iState"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">271L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"48, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">269L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">267L</v>
                      <v n="DestPinId">270L</v>
                      <v n="Id">272L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">276L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL.g_stProcessStatus.eAutoRouteReq"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">277L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"6, 11, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">275L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">276L</v>
                      <v n="DestPinId">273L</v>
                      <v n="Id">283L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">261L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">21</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">21</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">258L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">47</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">262L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">22</v>
                        <v n="Y">9</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">22</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">9</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">266L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">8</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">8</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">8</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">272L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">47</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">254L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">42</v>
                        <v n="Y">8</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">42</v>
                          <v n="Y">8</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">47</v>
                          <v n="Y">8</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">283L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">22</v>
                        <v n="Y">11</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">22</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">25</v>
                          <v n="Y">11</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">65</v>
                <v n="CanvasHeight">13</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <LineIds Name="DewateringProcess">
      <LineId Id="15" Count="1" />
      <LineId Id="5" Count="0" />
      <LineId Id="26" Count="0" />
      <LineId Id="84" Count="0" />
      <LineId Id="83" Count="0" />
      <LineId Id="53" Count="0" />
      <LineId Id="52" Count="0" />
      <LineId Id="68" Count="0" />
      <LineId Id="99" Count="0" />
      <LineId Id="51" Count="0" />
      <LineId Id="37" Count="0" />
      <LineId Id="27" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>